To: Ben@SchreiberAI.com
Subject: RFQ: 93PM 50 kW UPS, 208 V, internal batteries, N+1 pair (BEN 30)
Supplier: eaton 93pm ups
Status: QUEUED — not sent (operator forwards)
Prepared: 2026-11-07

---

Hello,

I am writing from Schreiber AI. We design and build BEN Engine, a family of modular edge data centers (an outdoor 24U cabinet unit and 10 ft / 20 ft / 40 ft high-cube ISO container units from 6 kW to 500 kW IT). We are finalising the bill of materials for a first production run of 10 units and would like to qualify you as a supplier.

**What we need**
Two Eaton 93PM 50 kW UPS frames per BEN 30 unit (N+1), 208 V in/out, internal battery strings for 10 minutes at 30 kW, maintenance bypass, network card. Online on 2026-11-07: AVENDOR sale $58,272.99 (tower, internal batteries), 480 V frame $51,788.99 at 0 stock, SHI MSRP $87-93k.

**Quantities**
- 93PM 50 kW: 4 (2 x BEN10) + 1 spare power module

**Questions**
1. Project price and lead time for the quantity below; is the 50 kW frame with 2 x 25 kW modules available for N+1 within one frame instead of two frames?
2. Lithium-ion battery option (price, UL 9540A report) versus VRLA for a 46 C outdoor envelope.
3. Containerised installation: seismic kit, floor loading per frame, service clearances in a 2.2 m container.
4. Modbus (RTU/TCP) or SNMP register map / MIB so our gateway can poll the unit; please include alarm bits and any writeable set-points. (Network-M2 card SNMP/Modbus TCP).
5. Start-up service pricing and whether it is mandatory for warranty.
6. Unit price at the quantities above, and price breaks at 10 / 25 / 50 units.
7. Current lead time and stock position; any allocation or end-of-life risk in the next 12 months.
8. Certification documents: UL / cUL listing or CE declaration, and any seismic (OSHPD/IBC) or NEMA/IP data.
9. Drawings: 2D PDF and 3D STEP files for enclosure/fit-out design.
10. Warranty terms and what voids them in an outdoor containerised installation (ASHRAE A2, -15 to +46 C ambient outside the envelope).
11. Freight terms (Incoterms / FOB point), packaging, and whether you can ship to a US integration site in one consolidated shipment per unit.

Please reply with a formal quotation valid for 90 days. If you need an NDA or our site drawings we can provide them.

Thank you,
Ben Schreiber
Schreiber AI
Ben@SchreiberAI.com
