To: Ben@SchreiberAI.com
Subject: RFQ: site civil & electrical package per BEN unit (pad, service, grounding, fiber), regional pricing
Supplier: local site civil electrical
Status: QUEUED — not sent (operator forwards)
Prepared: 2026-11-07

---

Hello,

I am writing from Schreiber AI. We design and build BEN Engine, a family of modular edge data centers (an outdoor 24U cabinet unit and 10 ft / 20 ft / 40 ft high-cube ISO container units from 6 kW to 500 kW IT). We are finalising the bill of materials for a first production run of 10 units and would like to qualify you as a supplier.

**What we need**
A repeatable site package per delivered unit: 6 in reinforced concrete pad (94 to 525 sq ft by tier), 400 A 480 V or 150 A 208 V service interconnect with meter base and utility coordination, grounding electrode system, 24-strand fiber drop and handhole, permits and inspections. Our BOM carries US-average estimates ($10/sqft pad, $45/A service, $1,800 grounding, $4,500 fiber, $2,500 permits).

**Quantities**
- Pilot sites: 3 in 2027 H1; 10 units in the first run

**Questions**
1. Unit pricing for each element in your region, and a lump-sum per tier (Micro / 10 ft / 20 ft / 40 ft).
2. Typical utility lead time for a new 400 A 480 V service in your territory (this is our critical path).
3. Crane/tilt-bed availability and cost to set a 40 ft HC at ~12 t gross.
4. Licensed electrician and certified welder billing rates for change work ($110/h and $135/h assumed).
5. Unit price at the quantities above, and price breaks at 10 / 25 / 50 units.
6. Current lead time and stock position; any allocation or end-of-life risk in the next 12 months.
7. Certification documents: UL / cUL listing or CE declaration, and any seismic (OSHPD/IBC) or NEMA/IP data.
8. Drawings: 2D PDF and 3D STEP files for enclosure/fit-out design.
9. Warranty terms and what voids them in an outdoor containerised installation (ASHRAE A2, -15 to +46 C ambient outside the envelope).
10. Freight terms (Incoterms / FOB point), packaging, and whether you can ship to a US integration site in one consolidated shipment per unit.

Please reply with a formal quotation valid for 90 days. If you need an NDA or our site drawings we can provide them.

Thank you,
Ben Schreiber
Schreiber AI
Ben@SchreiberAI.com
